# AHU-200 Unità di trattamento aria - Scheda rapida

Testo sintetico scritto per l'applicazione di riferimento di manutenzione degli impianti di AlixAI. Non descrive nessuna apparecchiatura reale.

## Sicurezza

Isolare e bloccare l'unità al sezionatore locale prima di aprire un pannello. Attendere 5 minuti prima di intervenire sul motore del ventilatore.

## Filtri

Sostituire i filtri a tasche del ritorno (ricambio FLT-204) ogni 3 mesi, oppure prima se la pressione differenziale supera 250 Pa. Quantità per sostituzione: 2.

## Cinghia del ventilatore di mandata

Usare una cinghia trapezoidale sezione B da 1180 mm (ricambio BLT-11). La tensione è corretta quando una pressione decisa del pollice a metà campata la flette di 10 mm. Ricontrollare la tensione dopo 24 ore di funzionamento.

## Codici di guasto

- **E01** Sovraccarico del ventilatore di mandata: controllare tensione della cinghia, corrente del motore e cuscinetti.
- **E04** Allarme filtri: pressione differenziale sopra 250 Pa, sostituire i filtri.
- **E07** Protezione antigelo della batteria: temperatura dell'aria sotto 3 C, controllare la valvola di riscaldamento e la serranda dell'aria esterna.
